{
  "title": "Distributed Estimation of Oscillations in Power Systems: an Extended Kalman Filtering Approach",
  "abstract": "Online estimation of electromechanical oscillation parameters provides essential information to prevent system instability and blackout and helps to identify event categories and locations. We formulate the problem as a state space model and employ the extended Kalman filter to estimate oscillation frequencies and damping factors directly based on data from phasor measurement units. Due to considerations of communication burdens and privacy concerns, a fully distributed algorithm is proposed using diffusion extended Kalman filter. The effectiveness of proposed algorithms is confirmed by both simulated and real data collected during events in State Grid Jiangsu Electric Power Company.",
  "authors": [
    "Zhe Yu",
    "Di Shi",
    "Zhiwei Wang",
    "Qibing Zhang",
    "Junhui Huang",
    "Sen Pan"
  ],
  "pdf_url": "https://arxiv.org/pdf/1706.05355v1",
  "source": "arxiv",
  "faculty": "Zhe Yu",
  "pdf_local": "/home/lab/codebase/projects/personalProjects/tiger_research_buddy/data_next/pdfs/zhe_distributed_estimation_of_oscillations_in_power_systems_an_e.pdf",
  "extracted_text": "arXiv:1706.05355v1  [math.OC]  16 Jun 2017\nCSEE JOURNAL OF POWER AND ENERGY SYSTEMS, VOL. ?, NO. ?, MARCH 20??\n1\nDistributed Estimation of Oscillations in Power\nSystems: an Extended Kalman Filtering Approach\nZhe Yu\u2020, Di Shi\u2020, Zhiwei Wang\u2020, Qibing Zhang\u2021, Junhui Huang\u2021, and Sen Pan\u2020\u2020\nAbstract\u2014Online estimation of electromechanical oscillation\nparameters provides essential information to prevent system\ninstability and blackout and helps to identify event categories\nand locations. We formulate the problem as a state space\nmodel and employ the extended Kalman \ufb01lter to estimate\noscillation frequencies and damping factors directly based on\ndata from phasor measurement units. Due to considerations of\ncommunication burdens and privacy concerns, a fully distributed\nalgorithm is proposed using diffusion extended Kalman \ufb01lter.\nThe effectiveness of proposed algorithms is con\ufb01rmed by both\nsimulated and real data collected during events in State Grid\nJiangsu Electric Power Company.\nIndex Terms\u2014Oscillation detection and estimation; extended\nKalman \ufb01lter; distributed estimation.\nI. INTRODUCTION\nE\nLECTROMECHANICAL oscillations are observed in\ninterconnected power systems after large disturbances.\nPoorly damped oscillations reduce margins of power sys-\ntems and could cause system instability or blackout. Wide-\narea measurement system (WAMS) technology using phasor\nmeasurement units (PMUs) makes it possible to observe the\nphenomenon of oscillations and estimate parameters such as\nfrequencies, damping factors and magnitudes. These parame-\nters contain vital information about modes of the power system\nand help operators to identify event categories and locations.\nCompared to conventional supervisory control and data\nacquisition (SCADA) systems, PMUs have higher sampling\nrate and are able to measure phase angles, which attract great\ninterests and investments in the past decade. Department of\nEnergy (DoE) has spent over $328 million in aggregate on\nsynchrophasor technology and related communications net-\nworks [1]. By 2015, there were over 1,700 PMUs on the North\nAmerican power grid, covering the entire U.S. high-voltage\ntransmission network [2]. In Jiangsu province of China, more\nthan 160 PMUs have been deployed, covering all 500kV and\nmajority of 220kV substations.\nOn one hand, abundant time stamped data from PMUs allow\nsystem operators to monitor the system in detail and better\nunderstand its dynamics. On the other hand, high sampling\nrate of PMU creates huge burden to the communication in-\nfrastructure under the existing centralized control mechanism,\nin which all data are uploaded to and processed in the control\nZ. Yu\u2020, D. Shi\u2020 and Z. Wang\u2020 are with GEIRI North America, San Jose, CA 95134,\nUSA. Q. Zhang\u2021 and J. Huang\u2021 are with State Grid Jiangsu Electric Power Company, 215\nShanghai Road, Gulou, Nanjing, 210024, China. Sen Pan\u2020\u2020 is with GEIRI, Nanjing,\n210024,\nChina.\nEmail:\n{zhe.yu,di.shi,zhiwei.wang}@geirina.net,\nzqb_312@163.com, xshhjh@126.com, pansen@geiri.sgcc.com.cn.\nThis work is funded by SGCC Science and Technology Program under contract No.\n5455HJ160007.\ncenter. This mechanism limits many potential applications of\nWAMS which require PMU to have higher reporting rates.\nIn addition, a centralized mechanism is vulnerable to cyber\nattacks. An improved framework is needed which can help\nbetter ful\ufb01ll PMU\u2019s capabilities given limited network transit\nand computation capacity.\nA. Summary of Results\nWe develop a fully distributed algorithm to monitor sys-\ntem oscillations. In this framework, information is exchanged\nlocally and computation is distributed to each PMUs or PDC.\nWe \ufb01rst extend the formulation from [3] to a multi-\nmeasurements framework. A nonlinear system is formulated,\nwhose state includes frequencies, damping factors and mag-\nnitudes of various oscillation modes from each PMU. The\nfrequencies and damping factors are assumed consistent across\nthe entire system while the amplitudes and phasors of each\nPMU may be different. The observation of the nonlinear\nsystem is measurements from PMUs plus white noises.\nThen we proposes a centralized EKF which can directly\nestimate oscillation frequencies and damping factors of multi-\nple modes with online implementation. The proposed method\nrequires much lower computational resource compared to\nconventional methods because of the recursive nature of EKF.\nFurthermore, a fully distributed EKF framework is devel-\noped in which no central coordinator is needed, and PMUs\ncommunicate information only with neighbour(s). The EKF\ncomputation is carried out at each PMU based on local\ninformation to estimate oscillation parameters. A consensus\nis achieved by a diffusion process.\nB. Related Work and Organization\nThere is expanding literature on oscillation detection and\nestimation, most of which is focusing on centralized mecha-\nnisms. Some of the well known methods include matrix-pencil\nmethod (MP) [4], [5], eigenvalue realization algorithm (ERA)\n[6], [7], Hankel total least-squares (HTLS) [8], Hilbert-Huang\ntransform (HHT) [9], Prony methods [10], [11], and extended\nKalman \ufb01lter (EKF) [3], [12], [13]. Most of these methods\nare not designed for online implementation and do not scale\nup well. An attempt of applying online estimators of Prony\nmethod can be found in [14].\nDue to the explosion of data volume, distributed computing\nand data processing algorithms started to obtain increasing\nattention in recent years [15], [16], while few works has been\nreported on distributed oscillation monitoring. Authors in [17]\nmodel the Prony method as a consensus optimization and\n\n\n2\nCSEE JOURNAL OF POWER AND ENERGY SYSTEMS, VOL. ?, NO. ?, MARCH 20??\napplied alternating direction methods of multipliers (ADMM)\nand exam the algorithm\u2019s performance with different commu-\nnication environments. However, the proposed ADMM method\nstill requires a central coordinator to implement.\nThe work closest to this paper is [13], in which the authors\npresented a consensus extended Kalman \ufb01lter to indirectly\nestimate oscillation modes. In this work, however, oscilla-\ntion frequencies and damping factors are directly estimated.\nFurthermore, measurement diffusion and state reduction are\napplied to enhance the performance of EKF.\nThe remainder of the paper is organized as follows. In\nsection II, we formulate a nonlinear state space model, whose\nstates include oscillation frequencies, damping factors and\nmagnitudes. A centralized extended Kalman \ufb01lter is applied\nin section III. Considering the data volume and comminution\nburden, we present a fully distributed EKF framework in\nsection IV. Numerical results based on simulated and real data\nin section V con\ufb01rm the desirable performance of proposed\nalgorithms, and section VI concludes the paper.\nII. PROBLEM FORMULATION\nAs discussed in [10] and [18], electromechanical oscillations\nin power systems can be represented as a sum of some\nexponentially damped sinusoids. In a discrete framework,\na system measurement y[k] = [y1[k], \u00b7 \u00b7 \u00b7 , yM[k]]T can be\nexpressed as follows.\nym[k] = PL\nl=1 Al,m exp(\u2212\u03c3lk\nfs ) cos( \u03c9lk\nfs + \u03c6l,m) + \u03b5m[k],\n(1)\nwhere ym[k] is the measurement of the mth PMU at the kth\ntime instant1, T the transpose operator, M the number of\nPMUs, Al,m \u2208R the amplitude, L the number of oscillation\nmodes, \u03c3l the damping factor, \u03c9l the frequency, \u03c6l,m the\nphase angle, fs the sampling rate, and \u03b5m[k] the measurement\nerror. The measurement noise is assumed to be a white\nGaussian noise with zero mean and a diagonal covariance\nmatrix Rk = diag(R1,k, . . . , RM,k). Measurements from dif-\nferent PMUs may have various amplitudes and phase angles,\nwhile frequencies and damping factors are assumed to be\nconsistent across the system.\nInspired by [3], we formulate a nonlinear system whose\nstates contain frequencies and damping factors of the oscilla-\ntion modes. Consider a sinusoid signal as follows.\nsl,m[k]\n\u225cAl,m exp(\u2212\u03c3lk\nfs ) cos( \u03c9lk\nfs + \u03c6l,m)\n= exp(\u2212\u03c3lk\nfs )Al,m[cos( \u03c9lk\nfs ) cos(\u03c6l,m)\n\u2212sin( \u03c9lk\nfs ) sin(\u03c6l,m)]\n= exp(\u2212\u03c3lk\nfs )[Bc\nl,m cos( \u03c9lk\nfs ) + Bs\nl,m sin( \u03c9lk\nfs )],\n1In practice, each PMU may contain multiple channels. For notation\nsimplicity, we assume each PMU contains single channel measurements.\nResults can be easily extended to the case of multi-channel measurements.\nwhere Bc\nl,m \u225cAl,m cos(\u03c6l,m) and Bs\nl,m \u225c\u2212Al,m sin(\u03c6l,m).\nConsider the evolution of the sinusoid signal as follows.\nsl,m[k + 1]\n= exp(\u2212\u03c3l(k+1)\nfs\n)Bc\nl,m cos( \u03c9l(k+1)\nfs\n)\n+ exp(\u2212\u03c3l(k+1)\nfs\n)Bs\nl,m sin( \u03c9l(k+1)\nfs\n)\n= [Bc\nl,m(cos( \u03c9lk\nfs ) cos( \u03c9l\nfs ) \u2212sin( \u03c9lk\nfs ) sin( \u03c9l\nfs ))\n+Bs\nl,m(sin( \u03c9lk\nfs ) cos( \u03c9l\nfs ) + cos( \u03c9lk\nfs ) sin( \u03c9l\nfs ))]\n\u00d7 exp(\u2212\u03c3l\nfs ) exp(\u2212\u03c3lk\nfs ).\nDe\ufb01ne system states as signal magnitudes, frequencies, and\ndamping factors as follows.\nxl,m[k]\n=\n\u0014 xc\nl,m[k]\nxs\nl,m[k]\n\u0015\n=\n\u0014 Bc\nl,m exp(\u2212\u03c3lk/fs) cos(\u03c9lk/fs)\nBs\nl,m exp(\u2212\u03c3lk/fs) sin(\u03c9lk/fs)\n\u0015\n,\n\u03c9l[k]\n= \u03c9l,\n\u03c3l[k]\n= \u03c3l.\nThe state transition is presented as follows.\nxc\nl,m[k + 1]\n= exp(\u2212\u03c3l[k]\nfs )xc\nl,m[k] cos( \u03c9l[k]\nfs )\n\u2212exp(\u2212\u03c3l[k]\nfs )xs\nl,m[k] sin( \u03c9l[k]\nfs )\n+\u01ebc\nl,m[k],\nxs\nl,m[k + 1]\n= exp(\u2212\u03c3l[k]\nfs )xc\nl,m[k] sin( \u03c9l[k]\nfs )\n+ exp(\u2212\u03c3l[k]\nfs )xs\nl,m[k] cos( \u03c9l[k]\nfs )\n+\u01ebs\nl,m[k],\n\u03c9l[k + 1]\n= \u03c9l[k] + \u01eb\u03c9\nl [k],\n\u03c3l[k + 1]\n= \u03c3l[k] + \u01eb\u03c3\nl [k],\n(2)\nwhere \u01eb is the system noise. The measurement equation (1)\ncan be written as\nym[k] =\nL\nX\nl=1\n(xc\nl,m[k] + xs\nl,m[k]) + \u03b5m[k].\nDenote the amplitude vector of modes measured by\nthe\nmth\nPMU\nby\nam[k] =\n\u0002\nx1,m[k], \u00b7 \u00b7 \u00b7 , xL,m[k]\n\u0003T .\nDe\ufb01ne\nthe\nstate\nof\nthe\nsystem\nas\nx[k] = [a1[k], \u00b7 \u00b7 \u00b7 , aM[k], \u03c91[k], \u03c31[k], \u00b7 \u00b7 \u00b7 , \u03c9M[k], \u03c3M[k]]T ,\nwhich has a dimension of (2ML+2L)-by-1 and is comprised\nof two parts. The \ufb01rst part, a1[k], \u00b7 \u00b7 \u00b7 , aM[k], is the magnitude\nof oscillation modes measured at different PMUs. The second\npart, \u03c9l and \u03c3l, is the frequency and damping factor of each\nmode and this part is the consensus across different PMUs.\nWe can write the transition in a general form as follows.\nx[k + 1] = f(x[k]) + \u01eb[k]\nwhere the transition function f(\u00b7) is nonlinear and can be\nderived from equation (2). We assume that \u01eb[k] is a white\nGaussian noise with zero mean and covariance matrix Qk.\nGiven the system states and equation (1), we obtain the\nobservation function as follows.\ny[k] = Hx[k] + \u03b5[k]\nwhere\nH =\n\uf8ee\n\uf8ef\uf8ef\uf8ef\uf8f0\nH1\nH2\n...\nHM\n\uf8f9\n\uf8fa\uf8fa\uf8fa\uf8fb=\n\uf8ee\n\uf8ef\uf8ef\uf8ef\uf8f0\n1 1 \u00b7 \u00b7 \u00b7\n0 0 \u00b7 \u00b7 \u00b7\n\u00b7 \u00b7 \u00b7\n0 0 \u00b7 \u00b7 \u00b7\n0 0 \u00b7 \u00b7 \u00b7\n0 0 \u00b7 \u00b7 \u00b7\n1 1 \u00b7 \u00b7 \u00b7\n\u00b7 \u00b7 \u00b7\n0 0 \u00b7 \u00b7 \u00b7\n0 0 \u00b7 \u00b7 \u00b7\n...\n...\n...\n...\n...\n0 0 \u00b7 \u00b7 \u00b7\n0 0 \u00b7 \u00b7 \u00b7\n\u00b7 \u00b7 \u00b7\n1 1 \u00b7 \u00b7 \u00b7\n0 0 \u00b7 \u00b7 \u00b7\n\uf8f9\n\uf8fa\uf8fa\uf8fa\uf8fb.\n\n\nYU et al.: DISTRIBUTED ESTIMATION OF OSCILLATIONS IN POWER SYSTEMS: AN EXTENDED KALMAN FILTERING APPROACH\n3\nHere Hi \u2208R1\u00d7(2ML+2L) is the ith row of the observation\nmatrix H. The (2(i \u22121)L + 1)th to 2iLth elements in Hi\nare 1s and others are zeros. Thus, the constructed system is\nsummarized as follows.\nx[k + 1] = f(x[k]) + \u03b5[k]\ny[k] = Hx[k] + \u01eb[k]\n(3)\nIII. CENTRALIZED EXTENDED KALMAN FILTER\nIn this section, a centralized framework of EKF is con-\nsidered as shown in Figure 1. At each time instant, new\nmeasurements are collected and sent from PMUs to a control\ncenter. The control center carries out a centralized extended\nKalman \ufb01lter to estimate the system state x[k] based on all\ndata across the system.\nPMU\nPMU\nPMU\nPMU\n\u02c6x[k]\ny1[k]\ny2[k]\ny3[k]\ny4[k]\nFig. 1: A centralized framework. PMUs send new measure-\nments to a control center. The extended Kalman \ufb01lter is carried\nout by the control center based on all data across the system.\nGiven the system equations (3), we apply an extended\nKalman \ufb01lter to estimate the system state. Kalman \ufb01lter (KF)\nis a recursive algorithm to estimate the state of a linear\ndynamic system based on a series of noisy measurements.\nBased on the dynamic model, the KF predicts the priori state\ninto the future and computes the difference between the pre-\ndictions and the measurements. Then KF updates the posteriori\nestimation using the optimal Kalman gain and repeats the\nprocess. With white noises, Kalman \ufb01lter minimizes the mean\nsquared estimation error.\nWhen the dynamic system is nonlinear, the extended\nKalman \ufb01lter can be applied. Around the current estimated\nstate, the EKF approximates the nonlinear system by a \ufb01rst\norder linearization and applies the KF to the linearized sys-\ntem to \ufb01nd the optimal Kalman gain. The nonlinear system\nmodel and new measurements are used to calculate new state\npredictions. This process iterates and the state space model is\nre-linearized around updated state estimates.\nA. Centralized Extended Kalman Filter\nLet \u02c6x[k|j] denote the minimum mean squared error estimate\nof x[k] given measurements up to and including time j and\nP[k|j] the covariance matrix of the estimation error. Starting\nfrom the initial estimate \u02c6x[0| \u22121] and P[0| \u22121], the iteration\nof the extended Kalman \ufb01lter for the system equation (3) is\nsummarized in Algorithm 1.\nAlgorithm 1 Centralized Extended Kalman Filter (CEKF)\n1. Initialize \u02c6x[0| \u22121] and P[0| \u22121].\n2. for k = 0 : N \u22121\nS = Rk + HP[k|k \u22121]HT\nK = P[k|k \u22121]HT S\u22121\n\u02c6x[k|k] = \u02c6x[k|k \u22121] + K(y[k] \u2212H\u02c6x[k|k \u22121])\nP[k|k] = P[k|k \u22121] \u2212KHP[k|k \u22121]\n\u02c6x[k + 1|k] = f(\u02c6x[k|k])\nP[k + 1|k] = FkP[k|k]F T\nk + Qk\nend\nHere Fk = \u2202f(x)\n\u2202x |x=\u02c6x[k|k] is the linearization of the system,\nand N is the time length of measurements. The prediction\nprocess f(\u02c6x[k|k]) is stated as follows.\nf(\u02c6x[k|k]) =\n\uf8ee\n\uf8ef\uf8ef\uf8ef\uf8ef\uf8ef\uf8ef\uf8ef\uf8ef\uf8ef\uf8ef\uf8ef\uf8ef\uf8f0\n\u02c6a1[k + 1|k]\n...\n\u02c6aM[k + 1|k]\n\u02c6\u03c91[k + 1|k]\n\u02c6\u03c31[k + 1|k]\n...\n\u02c6\u03c9L[k + 1|k]\n\u02c6\u03c3L[k + 1|k]\n\uf8f9\n\uf8fa\uf8fa\uf8fa\uf8fa\uf8fa\uf8fa\uf8fa\uf8fa\uf8fa\uf8fa\uf8fa\uf8fa\uf8fb\n=\n\uf8ee\n\uf8ef\uf8ef\uf8ef\uf8ef\uf8ef\uf8ef\uf8ef\uf8ef\uf8ef\uf8ef\uf8ef\uf8ef\uf8f0\n\u02c6x1,1[k + 1|k]\n...\n\u02c6xL,M[k + 1|k]\n\u02c6\u03c91[k + 1|k]\n\u02c6\u03c31[k + 1|k]\n...\n\u02c6\u03c9L[k + 1|k]\n\u02c6\u03c3L[k + 1|k]\n\uf8f9\n\uf8fa\uf8fa\uf8fa\uf8fa\uf8fa\uf8fa\uf8fa\uf8fa\uf8fa\uf8fa\uf8fa\uf8fa\uf8fb\nwhere\n\u02c6xl,m[k + 1|k]\n=\n\u0014\n\u02c6xc\nl,m[k + 1|k]\n\u02c6xs\nl,m[k + 1|k]\n\u0015\n=\n\"\nexp(\u2212\u02c6\u03c3l[k|k]\nfs\n)[\u02c6xc\nl,m[k|k] cos( \u02c6\u03c9i[k|k]\nfs\n) \u2212\u02c6xs\nl,m[k|k] sin( \u02c6\u03c9i[k|k]\nfs\n)]\nexp(\u2212\u02c6\u03c3l[k|k]\nfs\n)[\u02c6xc\nl,m[k|k] sin( \u02c6\u03c9i[k|k]\nfs\n) + \u02c6xs\nl,m[k|k] cos( \u02c6\u03c9i[k|k]\nfs\n)]\n#\n\u02c6\u03c9l[k + 1|k] = \u02c6\u03c9[k|k]\n\u02c6\u03c3l[k + 1|k] = \u02c6\u03c3[k|k]\nB. Initial Point and Coef\ufb01cient Choice\nThe accuracy and convergence of EKF rely heavily on the\nchoice of initial points. In the context of oscillation estimation,\na Fast Fourier Transform (FFT) or other similar technology\ncan be employed as a trigger and the result can be used as\na choice of initial points. FFT can estimate the spectral of\nsinusoids with limited measurements and alarm the operator\nwith potential oscillations if the spectral of some frequency\ndiffers from noises signi\ufb01cantly. Theses results can be used as\ninputs to Algorithm 1, and EKF will estimate the accurate\nfrequency and damping factors. Other approaches such as\nsingular value decomposition (SVD) [12] can be applied to\nincrease the con\ufb01dence of the initial values.\nAnother possible choice is to use a look-up table, which\ncan be built according to system operators\u2019 knowledge of the\nsystem and its typical oscillation modes. These modes can\nserve as the initial estimates which are fed into the EKF\nalgorithm.\nThe proposed EKF algorithm is a model-based method and\nits performance relies on the proper choice of coef\ufb01cients.\nTuning of the covariance matrix of noise, Qk and Rk, is the\nmajor approach to adjust the performance of EKF. A large\nQk or a small Rk usually causes \ufb02uctuation around the actual\n\n\n4\nCSEE JOURNAL OF POWER AND ENERGY SYSTEMS, VOL. ?, NO. ?, MARCH 20??\nvalue, while a small Qk or a large Rk normally results in poor\ntracking. In this work, the tuning of coef\ufb01cients is based on\nheuristic.\nIV. DISTRIBUTED EXTENDED KALMAN FILTER\nIn this section, we consider a distributed framework of EKF.\nNote that, the term \u201cPMU\u201d in this section is in a much broader\nsense. It refers to any agent that can collect measurement data,\ncommunicate with other \u201cPMUs\u201d, and carry out algorithms. A\nPMU in this work can be an actual PMU device, a PDC, a\nsuper PDC, or a data center.\nAs shown in Figure 2, no control center is needed in\nthe fully distributed framework. At each time step, PMUs\ncommunicate with their neighbor(s), and EKF is carried out at\neach PMU. Under this framework, each PMU has its estima-\ntion, \u02c6xm = [\u02c6a1,m, \u00b7 \u00b7 \u00b7 , \u02c6aM,m, \u02c6\u03c91,m, \u02c6\u03c31,m, \u00b7 \u00b7 \u00b7 , \u02c6\u03c9M,m, \u02c6\u03c3M,m]T ,\nof the system state. The objective is to design algorithms to\nmake the estimation converge to the actual value.\nPMU\nPMU\nPMU\nPMU\nPMU\nFig. 2: A fully distributed framework. PMUs communicate\nwith their neighbour(s). EKF is carried out based on local\ninformation at each PMU.\nWe formulate the topology of PMUs as a graph. Consider an\nundirected graph G = {N, E}, where N = {1, . . . , M} repre-\nsents the PMU set and E the edge set. Each edge (i, j) \u2208E\nrepresents that PMU i and PMU j can communicate with each\nother. We de\ufb01ne the set of nodes connected to a certain PMU\ni as the neighbors of i, denoted by Ni = {j \u2208N : (i, j) \u2208E}.\nA PMU is aways a neighbour of itself. The number of\nneighbors of PMU m is referred to as degree, denoted by\n|Nm|. Here we assume the graph is connected.\nWe extend a distributed Kalman \ufb01lter framework proposed\nby [19], referred to as diffusion Kalman \ufb01lter. The diffusion\nKalman \ufb01lter attempts to approximate the global KF esti-\nmation by local information. As shown in Figure 3(a), each\ny1[k]\ny2[k]\ny3[k]\nPMU 1\nPMU 2\nPMU 4\nPMU 3\n(a) Exchange measurements\n\u03d54[k]\n\u03d54[k] \u03d54[k]\nPMU 1\nPMU 2\nPMU 4\nPMU 3\n(b) Exchange pre-estimates\nFig. 3: Information exchanges at PMU 4.\nPMU takes new measurements and collects new information\nfrom its neighbour(s). Based on this local information, each\nPMU carries out EKF to obtain a pre-estimation of the system\nstate, \u03d5m. Then PMUs broadcasts its pre-estimation to its\nneighbour(s) and updates its estimate \u02c6xm by diffusion of all the\npre-estimation collected from its neighbour(s). The diffusion\nEKF algorithm is described in Algorithm 2.\nAlgorithm 2 Diffusion EKF (DEKF)\n1. Initialize \u02c6xm[0| \u22121] and Pm[0| \u22121] for each PMU m.\n2. for k = 0 : N \u22121\nEach PMU sends measurements to its neighbour(s).\nIncremental Update\nfor m = 1 : M\n\u03d5m = \u02c6xm[k|k \u22121]\nPm = Pm[k|k \u22121]\nfor j \u2208Nm\nS = Rj,k + HjPmHT\nj\nK = PmHT\nj S\u22121\n\u03d5m = \u03d5m + K(yj[k] \u2212Hj\u03d5m)\nPm = Pm \u2212KHjPm\nend\nend\nEach PMU sends pre-estimation to its neighbour(s).\nDiffusion Update\nfor m = 1 : M\n\u02c6xm[k|k] = P\nj\u2208Nm cm,j\u03d5j\nPm[k|k] = Pm\n\u02c6xm[k + 1|k] = f(\u02c6xm[k|k])\nPm[k + 1|k] = Fm,kPm[k|k]F T\nm,k + Qk\nend\nend\nHere Fm,k = \u2202f(x)\n\u2202x |x=\u02c6xm[k|k] , and cm,j is a diffusion factor\nand satis\ufb01es the following properties.\nP\nj\u2208Nm cm,j = 1\ncm,j \u22650\n(4)\nThe diffusion of the pre-estimation is a weighted average.\nNote that, the diffusion update is not taken into account in the\nrecursion of the matrices Pm[k|k \u22121] and Pm[k|k], and they\nare no longer the covariance matrix of the state estimation.\nA. State Reduction\nIn Algorithm 2, each PMU estimates the entire states\nof the system, including amplitudes of signals from PMUs\nthat are not its neighbour(s). In the incremental update,\nfor each PMU, only its neighbors\u2019 states are updated\nwhile the rest stay unchanged, which makes the process\nslow and the communication inef\ufb01cient. Here we propose\na state reduction framework of the DEKF to enhance\nthe performance. De\ufb01ne the reduced estimate made by\nthe mth PMU as \u02c6x\u2212\nm =\n\u0002\n\u02c6am,j1, \u00b7 \u00b7 \u00b7 , \u02c6am,j|Nm|, \u02c6x\u2212\nm\n\u0003T , where\nNm = {j1, \u00b7 \u00b7 \u00b7 , j|Nm|} is the neighbor set of the mth PMU,\n\u02c6am,j is the estimate of the jth PMU\u2019s amplitudes by the mth\nPMU, and \u02c6x\u2212\nm is the estimate of the frequency and damping\n\n\nYU et al.: DISTRIBUTED ESTIMATION OF OSCILLATIONS IN POWER SYSTEMS: AN EXTENDED KALMAN FILTERING APPROACH\n5\nfactor part. The reduced estimate is a (2|Nm|L + 2L)-by-\n1 dimension vector. Frequencies and damping factors of all\nmodes and amplitudes of all neighboring PMUs are included\nwhile those of the non-neighboring ones are excluded.\nIn this case, the observation matrix H, estimation covariance\nmatrix Pm[k|i], process noise covariance Qk, system functions\nf(x) and Jacobian matrix Fm,k are modi\ufb01ed to H\u2212\nm, P \u2212\nm[k|i],\nQ\u2212\nm,k, R\u2212\nm,k, f \u2212\nm(x) and F \u2212\nm,k, accordingly. For the mth PMU,\nde\ufb01ne the observation matrix H\u2212\nm \u2208R|Nm|\u00d7(2|Nm|L+2L) as\nH\u2212\nm\n=\n\uf8ee\n\uf8ef\uf8ef\uf8ef\uf8f0\nH\u2212\nm,j1\nH\u2212\nm,j2\n...\nH\u2212\nm,j|Nm|\n\uf8f9\n\uf8fa\uf8fa\uf8fa\uf8fb\n=\n\uf8ee\n\uf8ef\uf8ef\uf8ef\uf8f0\n1 1 \u00b7 \u00b7 \u00b7\n0 0 \u00b7 \u00b7 \u00b7 \u00b7 \u00b7 \u00b7\n\u00b7 \u00b7 \u00b7\n0 0 \u00b7 \u00b7 \u00b7\n0 0 \u00b7 \u00b7 \u00b7\n0 0 \u00b7 \u00b7 \u00b7\n1 1 \u00b7 \u00b7 \u00b7 \u00b7 \u00b7 \u00b7\n\u00b7 \u00b7 \u00b7\n0 0 \u00b7 \u00b7 \u00b7\n0 0 \u00b7 \u00b7 \u00b7\n...\n...\n...\n...\n...\n0 0 \u00b7 \u00b7 \u00b7\n0 0 \u00b7 \u00b7 \u00b7 \u00b7 \u00b7 \u00b7\n\u00b7 \u00b7 \u00b7\n1 1 \u00b7 \u00b7 \u00b7\n0 0 \u00b7 \u00b7 \u00b7\n\uf8f9\n\uf8fa\uf8fa\uf8fa\uf8fb,\nwhere H\u2212\nm,ji is the ith row of H\u2212\nm with the (2(i \u22121)L + 1)th\nto 2iLth elements being 1s and the rest being zeros. The\nformulas of other matrices are derived accordingly and omitted\nhere.\nThe diffusion EKF under the reduced state framework is\nsimilar to Algorithm 2. Each PMU receives measurements\nfrom its neighbour(s) and estimates accordingly. After obtain-\ning the pre-estimates, PMUs comminute this information and\nmake a diffusion to update its estimate. However, each PMU\nonly maintains amplitude estimates of its neighbour(s) and the\ndiffusion is carried out across neighbour(s) who estimates the\nsame amplitudes.\nRecall that the reduced estimation \u02c6x\u2212\nm by the mth PMU is\ncomprised of the amplitudes of its neighbors and the frequency\nand damping factor part. Denote \u03d5a\nm,j as the pre-estimate of\n\u02c6am,j, \u03d5\u2212\nm as the one of \u02c6x\u2212\nm, and \u03d5\u2212\nm as the one of \u02c6x\u2212\nm. The\nreduced state diffusion EKF is summarized in Algorithm 3.\nHere dm,j,i and cm,j are diffusion factors, where cm,j\nsatis\ufb01es properties stated in equation (4) and dm,j,i satis\ufb01es\nthe following properties.\nP\ni\u2208Nm\u2229Nj dm,j,i = 1\ndm,j,i \u22650\nV. NUMERICAL RESULTS\nIn this section, we present numerical results using both\nsimulated and real PMU data collected from real-world system\noscillation events. We \ufb01rst apply the proposed algorithms on\na noisy ring down sinusoid signal and compare the accuracy\nof the proposed algorithms with PRONY [11] and ADMM-\nPRONY [17], a decentralized extension of PRONY. Then we\ntest EKF and DEKF-R using a test case library [20]. After that,\nreal oscillation data from Jiangsu Electric Power Company in\nChina are examined.\nAlgorithm 3 Diffusion EKF with reduced state (DEKF-R)\n1. Initialize \u02c6x\u2212\nm[0| \u22121] and P \u2212\nm[0| \u22121] for each PMU m.\n2. for k = 0 : N \u22121\nEach PMU sends measurements to its neighbour(s).\nIncremental Update\nfor m = 1 : M\n\u03d5\u2212\nm = \u02c6x\u2212\nm[k|k \u22121],\nP \u2212\nm = P \u2212\nm[k|k \u22121];\nfor j \u2208Nm\nS = Rj,k + H\u2212\nm,jP \u2212\nm(H\u2212\nm,j)T ,\nK = P \u2212\nm(H\u2212\nm,j)T S\u22121,\n\u03d5\u2212\nm = \u03d5\u2212\nm + K(yj[k] \u2212H\u2212\nm,j\u03d5\u2212\nm),\nP \u2212\nm = P \u2212\nm \u2212KH\u2212\nm,jP \u2212\nm.\nend\nend\nEach PMU sends pre-estimation to its neighbour(s).\nDiffusion Update\nfor m = 1 : M\nfor j \u2208Nm\n\u02c6am,j[k|k] =\nX\ni\u2208Nm\u2229Nj\ndm,j,i\u03d5a\ni,j,\nend\n\u02c6xm[k|k] = P\nj\u2208Nm cm,j\u03d5\u2212\nj ,\n\u02c6x\u2212\nm[k|k] =\n\u0002\n\u02c6am,j1[k|k], \u00b7 \u00b7 \u00b7 , \u02c6am,j|Nm|[k|k], \u02c6x\u2212\nm[k|k]\n\u0003T ,\nP \u2212\nm[k|k] = P \u2212\nm,\n\u02c6x\u2212\nm[k + 1|k] = f \u2212\nm(\u02c6x\u2212\nm[k|k]),\nP \u2212\nm[k + 1|k] =\nF \u2212\nm,kP \u2212\nm[k|k](F \u2212\nm,k)T + Q\u2212\nm,k.\nend\nend\nA. Ring Down Sinusoids with Different Noise Levels\nIn this case, the measurement is an exponentially damped\nsinusoid with a zero-mean white Gaussian noise stated as\nfollows.\nym[k] = m\n\u0002\nexp(\u2212\u03c3k/fs) cos(\u03c9/fsk + \u03c6m) + \u03b5m[k]\n\u0003\n,\nwhere the frequency is \u03c9 = 4\u03c0 rad/s, the damping factor\n\u03c3 = 0.0126, \u03c6m the phase angle, and \u03b5m[k] the noise. The cor-\nresponding damping ratio is \u03b6 = \u03c3/\n\u221a\n\u03c32 + \u03c92 = 0.1%. The\nphase angle \u03c6m is assumed to be uniformly distributed within\n[\u2212\u03c0/2, \u03c0/2]. The total number of PMUs is set to be M = 5.\nThe amplitudes of PMUs are made different to model real-\nworld signals from power systems. The sample rate fs is\nselected to be 30Hz and the length of the time window is\nset as 10 seconds.\nFor the centralized EFK algorithm, the initial point is\nassumed to be uniformly distributed within a [\u221270%, 130%]\nrange of the real value. The \ufb01lter parameters are selected as\nRk = 10\u22123I where I is an identity matrix with a proper\ndimension. Qk is a diagonal matrix whose \ufb01rst 2ML diagonal\n\n\n6\nCSEE JOURNAL OF POWER AND ENERGY SYSTEMS, VOL. ?, NO. ?, MARCH 20??\nTABLE I: Single sinusoid with different noise levels\nError\nFreq\nDamping\nFreq\nDamping\nSNR=50db\nSNR=40db\nMean (PRONY)\n.00%\n.48%\n.00%\n1.51%\nStd (PRONY)\n.00%\n.38%\n.00%\n1.17%\nMean (ADMM)\n.00%\n.84%\n.00%\n2.67%\nStd (ADMM)\n.00%\n.74%\n.00%\n2.03%\nMean (EKF)\n.00%\n.55%\n.00%\n1.71%\nStd (EKF)\n.00%\n.42%\n.00%\n1.24%\nMean (DEKF)\n.02%\n4.01%\n.07%\n7.29%\nStd (DEKF)\n.00%\n2.73%\n.02%\n5.63%\nMean (DEKF-R)\n.00%\n3.33%\n.05%\n6.9%\nStd (DEKF-R)\n.00%\n2.41%\n.03%\n4.05%\nSNR=30db\nSNR=20db\nMean (PRONY)\n.00%\n4.68%\n.02%\n18.26%\nStd (PRONY)\n.00%\n3.58%\n.01%\n85.11%\nMean (ADMM)\n.00%\n9.83%\n.03%\n64.85%\nStd (ADMM)\n.00%\n116.04%\n.02%\n1148.29%\nMean (EKF)\n.00%\n4.02%\n.01%\n11.86%\nStd (EKF)\n.00%\n2.98%\n.01%\n9.04%\nMean (DEKF)\n.07%\n13.06%\n.07%\n35.68%\nStd (DEKF)\n.03%\n10.05%\n.05%\n29.33%\nMean (DEKF-R)\n.05%\n11.41%\n.05%\n35.07%\nStd (DEKF-R)\n.03%\n8.59%\n.03%\n26.28%\nelements are set zeros and the last 2L diagonal elements are\naround 10\u22129.\nFor the distributed EKF algorithm, the communication\ntopology is illustrated in Figure 2, where the communication\npath of \ufb01ve PMUs forms a connected graph with each PMU\ncommunicating with its neighbor(s) only. The initial estimate\nat each PMU is assumed to be uniformly distributed within a\n[\u221270%, 130%] range of its corresponding true value. Diagonal\nelements in the measurement noise covariance matrix Rm,k\nare around 10\u22124 and the process noise covariance Qm,k is\na diagonal matrix whose \ufb01rst 2|Nm|L diagonal elements are\nzeros and last 2L diagonal elements are around 10\u22128.\nThe authors in [17] extended PRONY algorithm to a de-\ncentralized version, referred as ADMM-PRONY. Under this\nframework, a system coordinator is still needed who collects\ninformation across the entire system. Each PMU \ufb01rst carries\nout a linear estimation locally based on private measurements\nand sends the coordinator estimation results. The coordinator\ncollects all estimates, averages them and broadcasts the diffu-\nsion back to PMUs. Given this global diffusion, each PMU\nsolves a quadratic optimization to trade off the estimation\naccuracy and the tracking error of the diffusion, weighted\nby \u03c1, and sends the updated estimate to the coordinator. The\niteration continues till the diffusion converges. Compared to\nthe centralized PRONY, ADMM algorithms require exchange\nof the estimates rather than the PMU measurements between\nPMUs and the coordinator, which relieves greatly the commu-\nnication burden. However, the requirement of a system-level\ncoordinator makes it not fully distributed, and the system will\nbe vulnerable and subject to a single point of failure at the\ncoordinator. In this simulation, the weight of tracking error is\nset \u03c1 = 0.01 and the convergent tolerance is set as 0.01.\nOne thousand Monte Carlo runs for each level of noise\nare carried out. Mean and standard deviations of estimation\nerror are summarized in Table I. It is shown that, performance\nof centralized EKF is close to PRONY. The accuracy of\ndistributed EKF with reduced state is comparable with the\none of ADMM, while DEKF-R requires no coordinator and\nno global information exchange. With a low level of noise,\nboth EKF and PRONY work well. DEKF-R gives slightly\nbigger error as compared to ADMM due to less information\nexchange, but the errors are all within the acceptable range. As\nthe level of noise increases, EKF starts to outperform PRONY,\nboth in the accuracy and stability of the estimates. ADMM is\nbased on PRONY and also sensitive to noise and performs\nworse than DEKF when SNR is as large as 20db. Another\nobservation to note is that DEKF-R dominates DEKF which\nindicates the effectiveness of state reduction.\nB. WECC Test Case Library\nAuthors of [20] established a test case library for oscillation\ndetection and forced oscillation source location in power\nsystems. A reduced WECC 179-bus 29-machine system is\nsimulated in TSAT with integration a step size around 0.004s\nand sampled at rate 30Hz. All generators are presented by a\nclassical second-order differential model with damping param-\neter equals to 4.\nIn each test case, damping parameters of some generators\nare set such that they are poorly or negatively damped. Taking\nthe \ufb01rst test case as an example, the damping factor of\ngenerator 45 and 159 are set to be \u22122 and 1, respectively. At\n0.5 second, a three-phase short circuit is added at bus 159 and\ncleared by 0.55 second to trigger oscillations in the system.\nAs can be found in Figure 4(a), before 0.5 second, the speed\nof rotors remains at 60Hz. After the fault at 0.5 second, all\nmeasurements begin to oscillate with different magnitudes and\nshift phase angles.\nIn this case, we \ufb01rst apply FFT to determine the number of\nmodes and generate initial estimates for EKF methods. Feed\nFFT with speed data of rotor 30 from 0.7 second to 10.7\nsecond, and the spectral shows there are two modes of fre-\nquency 0.7Hz and 1.4Hz, respectively. Set the initial estimates\nat \u03c91 = 0.7, \u03c92 = 1.4 and \u03c31 = \u03c32 = 0 and run centralized\nEKF with parameters Qk = 10\u22129I and Rk = 10\u22123I. The\nestimation results are summarized in Table II. It can be found\nthat EKF successfully identify the poorly damped frequency\nat 1.4Hz, and the difference between the measurements and\n\ufb01tted signal is small. The measurements and \ufb01tted speed curve\nof rotor 159 are plotted in Figure 4(c) as an example.\nTABLE II: Test case 1: 2 oscillation modes\nEstimate\n\u03c9\n\u03c3\n\u03c9\n\u03c3\nCEKF\n1.4016\n\u22120.0016\n0.6927\n0.4715\nDEKF-R\n1.3999\n\u22120.0011\n0.6892\n0.2761\nSubstitute the same initial points to the proposed Algorithm\n3 assuming that the communication of PMUs forms a circle\nlike the one shown in Figure 2, and each PMU communicates\nwith its two neighbours. As shown in Figure 4(c), the tracking\nerror of rotor 159 is larger than the one of centralized EKF\ndue to the lack of global information. But the difference is\nstill small and within the acceptable range.\nC. Real PMU Data from Jiangsu Electric Power Company\nJiangsu Electric Power Company, one of the largest provin-\ncial power company in China, has installed generation capacity\n\n\nYU et al.: DISTRIBUTED ESTIMATION OF OSCILLATIONS IN POWER SYSTEMS: AN EXTENDED KALMAN FILTERING APPROACH\n7\n0\n0.5\n1\n1.5\n2\n2.5\nTime (s)\n59.8\n59.9\n60\n60.1\n60.2\nRotor Speed  (Hz)\nRotor 6\nRotor 159\nRotor 9\nRotor 11\nRotor 45\nRotor 162\n(a) Rotor speed measurements\n0\n1\n2\n3\n4\n5\nFrequency (Hz)\n0\n0.01\n0.02\n0.03\nMagnitude\n(b) FFT\n1\n1.5\n2\n2.5\n3\n3.5\n4\n4.5\nTime(s)\n59.8\n59.9\n60\n60.1\n60.2\nRotor Speed(Hz)\nMeasurements\nFitting of CEKF\nFitting of DEKF-R\n(c) Measurements and \ufb01tted curve of rotor 159\nFig. 4: WECC test case 1: rotor speed\nof 100GW and peak load of 92GW. Over 160 PMUs, with\nthousands of measurement channels, have been installed in\nthe Jiangsu system. These PMUs cover all 500kV substations,\na majority of the 220kV substations, major power plants,\nand all renewable power plants. In this subsection, PMU\ndata collected from real system oscillation events are used to\nvalidate the proposed oscillation monitoring algorithms.\n1) Case 1: In this case, real and reactive power, voltage\nmagnitude and angle, current magnitude and angle, and rotor\nspeed and angle measurements from more than 160 PMUs\nare collected, at a reporting rate of 25Hz. As shown in 5(a),\nan oscillation mode with frequency around 1Hz lasts for 25\nseconds. We remove the DC component in the data, carry out\nthe normalization and feed the data from 60 to 80 seconds to\nFFT. As shown in Figure 5(b), FFT results suggest a dominant\nmode around 0.67Hz. Using this result as initial estimates\nfor Algorithm 1 and 3, we estimate the damping factor and\nfrequency in both centralized and distributed ways.\nEstimation results are summarized in Table III. The es-\ntimated frequency of oscillation is around 0.65 Hz with a\ndamping factor of about 0.017. The \ufb01tted curve of power and\ncurrent magnitude of both centralized and distributed ways are\npresented in Figure 5(c) and 5(d). Although errors exist in the\ncurrent magnitude measurements, the \ufb01tting of both algorithm\nperforms well.\n2) Case 2: In this case, the voltage signal oscillates more\nthan 60 seconds. Use a 10 seconds window of data and repeat\nthe same process. FFT suggests that there are two oscillation\n0\n20\n40\n60\n80\n100\n120\nTime (s)\n270\n275\n280\n285\nReal Power\n(a) Generator power measurements\n0\n1\n2\n3\n4\n5\n6\nFrequency (Hz)\n0\n0.5\n1\nMagnitude\n(b) FFT results\n61\n62\n63\n64\n65\n66\n67\n68\n69\n70\nTime (s)\n-1\n-0.5\n0\n0.5\nPower (p.u.)\nMeasurements\nFitting of CEKF\nFitting of DEKF-R\n(c) Fitting of power\n60\n61\n62\n63\n64\n65\n66\n67\n68\nTime (s)\n-0.5\n0\n0.5\nCurrent (p.u.)\nMeasurements\nFitting of CEKF\nFitting of DEKF-R\n(d) Fitting of current magnitude\nFig. 5: Jiangsu data case 1: 1 oscillation mode\nTABLE III: Jiangsu data case 1: 1 oscillation mode\nEstimate\n\u03c9\n\u03c3\nCEKF\n0.6513\n0.017\nDEKF-R\n0.6438\n0.0163\nmodes around 1Hz and 5Hz, respectively. Given this initial\nestimates, the proposed EKF algorithms are carried out, and\nestimation results can be found in Table IV and Figure 6. The\nestimated frequencies are around 1.14Hz and 4.97Hz, with\nnegative damping. Figure 6(c) and 6(d) show that the proposed\nmethods perform well with multiple modes.\nTABLE IV: Jiangsu Data case 2: 2 oscillation modes\nEstimate\n\u03c9\n\u03c3\n\u03c9\n\u03c3\nCEKF\n1.1461\n\u22120.0215\n4.9749\n\u22120.0222\nDEKF-R\n1.1450\n\u22120.0203\n4.9494\n\u22120.0737\n\n\n8\nCSEE JOURNAL OF POWER AND ENERGY SYSTEMS, VOL. ?, NO. ?, MARCH 20??\n46\n48\n50\n52\n54\n56\n58\n60\n62\nTime(s)\n1.12\n1.13\n1.14\n1.15\nVoltage Magnitude\n\u00d7104\n(a) Generator voltage magnitude measurements\n0\n2\n4\n6\n8\n10\n12\nFreq (Hz)\n0.2\n0.4\nMagnitude\n(b) FFT results\n51\n52\n53\n54\n55\n56\n57\n58\n59\n60\nTime (s)\n-1\n-0.5\n0\n0.5\n1\nVoltage Magnitude (p.u.)\nMeasurements\nFitting of CEKF\nFitting of DEKF-R\n(c) Fitting of voltage magnitude\n51\n52\n53\n54\n55\n56\n57\n58\n59\nTime (s)\n-1\n-0.5\n0\n0.5\n1\nVoltage Phasor (p.u.)\nMeasurements\nFitting of CEKF\nFitting of DEKF-R\n(d) Fitting of voltage phasor\nFig. 6: Jiangsu data case 2: 2 oscillation modes\nVI. CONCLUSION\nOscillation monitoring is essential in power systems to\ndetect events and help system operators to identify the causes\nand locations of events. Conventional centralized algorithms\nput heavy burdens on data communications infrastructure and\nsuffer from single point of failure and data privacy problem. A\nnovel distributed EKF based algorithm is proposed to estimate\noscillation frequency and damping ratios directly. The fully\ndistributed framework makes it possible to estimate at a fast\nreporting rate without information disclosure concerns. The\neffectiveness of the proposed algorithm is demonstrated using\nboth simulated and real data.\nREFERENCES\n[1] North American SynchroPhasor Initiative, \u201cUse of IEC 61850-90-5\nto Transmit Synchrophasor Information According to IEEE 37.118,\u201d\nNASPI, Tech. Rep., Aug. 2014. [Online]. Available: https://www.naspi.\norg/sites/default/\ufb01les/reference documents/48.pdf\n[2] D. of Energy, \u201cAdvancement of Synchrophasor Technology in Projects\nFunded by the American Recovery and Reinvestment Act of 2009,\u201d\nDoE, Tech. Rep., Mar. 2016. [Online]. Available: https://www.smartgrid.\ngov/document/Synchrophasor Report 201603.html\n[3] M. Yazdanian, A. Mehrizi-Sani, and M. Mojiri, \u201cEstimation of elec-\ntromechanical oscillation parameters using an extended kalman \ufb01lter,\u201d\nIEEE Transactions on Power Systems, vol. 30, no. 6, pp. 2994\u20133002,\n2015.\n[4] T. K. Sarkar and O. Pereira, \u201cUsing the matrix pencil method to estimate\nthe parameters of a sum of complex exponentials,\u201d IEEE Antennas and\nPropagation Magazine, vol. 37, no. 1, pp. 48\u201355, 1995.\n[5] M. Bounou, S. Lefebvre, and R. Malhame, \u201cA spectral algorithm for ex-\ntracting power system modes from time recordings,\u201d IEEE Transactions\non Power Systems, vol. 7, no. 2, pp. 665\u2013683, 1992.\n[6] J.-N. Juang and R. S. Pappa, \u201cAn eigensystem realization algorithm\nfor modal parameter identi\ufb01cation and model reduction,\u201d Journal of\nGuidance, Control, and Dynamics, vol. 8, no. 5, pp. 620\u2013627, 1985.\n[7] L. D. Peterson, \u201cEf\ufb01cient computation of the eigensystem realization\nalgorithm,\u201d Journal of Guidance, Control, and Dynamics, vol. 18, no. 3,\npp. 395\u2013403, 1995.\n[8] J. Sanchez-Gasca and J. Chow, \u201cComputation of power system low-\norder models from time domain simulations using a hankel matrix,\u201d\nIEEE Transactions on Power Systems, vol. 12, no. 4, pp. 1461\u20131467,\n1997.\n[9] D. Ruiz-Vega, A. R. Messina, and G. Enr\u00b4\u0131quez-Harper, \u201cAnalysis of\ninterarea oscillations via non-linear time series analysis techniques,\u201d in\nProc. of 15th Power Systems Computation Conf, 2005.\n[10] J. F. Hauer, C. Demeure, and L. Scharf, \u201cInitial results in prony\nanalysis of power system response signals,\u201d IEEE Transactions on Power\nSystems, vol. 5, no. 1, pp. 80\u201389, 1990.\n[11] D. Trudnowski, J. Johnson, and J. Hauer, \u201cMaking prony analysis more\naccurate using multiple signals,\u201d IEEE Transactions on Power Systems,\nvol. 14, no. 1, pp. 226\u2013231, 1999.\n[12] J. C.-H. Peng and N.-K. C. Nair, \u201cEnhancing kalman \ufb01lter for tracking\nringdown electromechanical oscillations,\u201d IEEE Transactions on Power\nSystems, vol. 27, no. 2, pp. 1042\u20131050, 2012.\n[13] T. Jiang, I. Matei, and J. Baras, \u201cA trust based distributed kalman \ufb01ltering\napproach for mode estimation in power systems,\u201d in Proc. of the First\nWorkshop on Secure Control Systems, 2010.\n[14] N. Zhou, Z. Huang, F. Tuffner, J. Pierre, and S. Jin, \u201cAutomatic imple-\nmentation of prony analysis for electromechanical mode identi\ufb01cation\nfrom phasor measurements,\u201d in Proc. of Power and Energy Society\nGeneral Meeting, Providence, RI, USA, 2010, pp. 1\u20138.\n[15] S. Kar and G. Hug, \u201cDistributed robust economic dispatch in power\nsystems: A consensus + innovations approach,\u201d in Proc. of Power and\nEnergy Society General Meeting, San Diego, CA, USA, 2012, pp. 1\u20138.\n[16] Z. Zhang and M.-Y. Chow, \u201cConvergence analysis of the incremen-\ntal cost consensus algorithm under different communication network\ntopologies in a smart grid,\u201d IEEE Transactions on Power Systems,\nvol. 27, no. 4, pp. 1761\u20131768, 2012.\n[17] S. Nabavi, J. Zhang, and A. Chakrabortty, \u201cDistributed optimization\nalgorithms for wide-area oscillation monitoring in power systems using\ninterregional pmu-pdc architectures,\u201d IEEE Transactions on Smart Grid,\nvol. 6, no. 5, pp. 2529\u20132538, 2015.\n[18] P. Korba, \u201cReal-time monitoring of electromechanical oscillations in\npower systems: \ufb01rst \ufb01ndings,\u201d IET Generation, Transmission & Dis-\ntribution, vol. 1, no. 1, pp. 80\u201388, 2007.\n[19] F. S. Cattivelli and A. H. Sayed, \u201cDiffusion strategies for distributed\nkalman \ufb01ltering and smoothing,\u201d IEEE Transactions on Automatic\nControl, vol. 55, no. 9, pp. 2069\u20132084, 2010.\n[20] S. Maslennikov, B. Wang, Q. Zhang, E. Litvinov et al., \u201cA test cases\nlibrary for methods locating the sources of sustained oscillations,\u201d in\nProc. of Power and Energy Society General Meeting, Boston, MA, USA,\n2016, pp. 1\u20135.\n",
  "downloaded_at": "2026-04-23 23:35:38"
}